<?xml version='1.0' encoding='UTF-8'?>
<dyn:dynamicModelsArchitecture xmlns:dyn="http://www.rte-france.com/dynawo">
  <dyn:blackBoxModel id="LOAD____3_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD____3_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD____4_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD____4_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD____7_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD____7_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD____8_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD____8_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___12_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___12_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___15_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___15_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___16_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___16_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___18_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___18_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___20_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___20_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___21_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___21_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___23_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___23_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___24_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___24_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___25_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___25_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___26_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___26_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___27_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___27_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___28_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___28_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___29_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___29_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___31_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___31_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="LOAD___39_EC" lib="LoadAlphaBetaRestorative" parFile="Merged_TD.par" parId="GenericLoadAlphaBeta" staticId="LOAD___39_EC">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___30_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator30" staticId="GEN___30_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___31_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator31" staticId="GEN___31_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___32_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator32" staticId="GEN___32_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___33_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator33" staticId="GEN___33_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___35_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator35" staticId="GEN___35_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___37_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator37" staticId="GEN___37_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___38_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator38" staticId="GEN___38_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="GEN___39_SM" lib="GeneratorSynchronousFourWindingsGovernorBPAGG_IEEET1VR" parFile="Merged_TD.par" parId="Generator39" staticId="GEN___39_SM">
    <dyn:staticRef var="generator_PGenPu" staticVar="p"/>
    <dyn:staticRef var="generator_QGenPu" staticVar="q"/>
    <dyn:staticRef var="generator_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:blackBoxModel id="OMEGA_REF" lib="DYNModelOmegaRef" parFile="Merged_TD.par" parId="OmegaRef"/>
  <dyn:macroConnector id="M1S_OMEGAREF_CONNECTOR">
    <dyn:connect var1="omega_grp_@INDEX@" var2="generator_omegaPu"/>
    <dyn:connect var1="running_grp_@INDEX@" var2="generator_running"/>
    <dyn:connect var1="omegaRef_grp_@INDEX@" var2="generator_omegaRefPu"/>
  </dyn:macroConnector>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="0" id2="GEN___30_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_0" id2="NETWORK" var2="_BUS___30_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="1" id2="GEN___31_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_1" id2="NETWORK" var2="_BUS___31_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="2" id2="GEN___32_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_2" id2="NETWORK" var2="_BUS___32_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="3" id2="GEN___33_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_3" id2="NETWORK" var2="_BUS___33_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="4" id2="GEN___35_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_4" id2="NETWORK" var2="_BUS___35_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="5" id2="GEN___37_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_5" id2="NETWORK" var2="_BUS___37_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="6" id2="GEN___38_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_6" id2="NETWORK" var2="_BUS___38_TN_numcc"/>
  <dyn:macroConnect connector="M1S_OMEGAREF_CONNECTOR" id1="OMEGA_REF" index1="7" id2="GEN___39_SM"/>
  <dyn:connect id1="OMEGA_REF" var1="numcc_node_7" id2="NETWORK" var2="_BUS___39_TN_numcc"/>
  <dyn:connect id1="GEN___30_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___30_TN_ACPIN"/>
  <dyn:connect id1="GEN___30_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___30_TN_switchOff"/>
  <dyn:connect id1="GEN___31_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___31_TN_ACPIN"/>
  <dyn:connect id1="GEN___31_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___31_TN_switchOff"/>
  <dyn:connect id1="GEN___32_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___32_TN_ACPIN"/>
  <dyn:connect id1="GEN___32_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___32_TN_switchOff"/>
  <dyn:connect id1="GEN___33_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___33_TN_ACPIN"/>
  <dyn:connect id1="GEN___33_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___33_TN_switchOff"/>
  <dyn:connect id1="GEN___35_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___35_TN_ACPIN"/>
  <dyn:connect id1="GEN___35_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___35_TN_switchOff"/>
  <dyn:connect id1="GEN___37_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___37_TN_ACPIN"/>
  <dyn:connect id1="GEN___37_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___37_TN_switchOff"/>
  <dyn:connect id1="GEN___38_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___38_TN_ACPIN"/>
  <dyn:connect id1="GEN___38_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___38_TN_switchOff"/>
  <dyn:connect id1="GEN___39_SM" var1="generator_terminal" id2="NETWORK" var2="_BUS___39_TN_ACPIN"/>
  <dyn:connect id1="GEN___39_SM" var1="generator_switchOffSignal1" id2="NETWORK" var2="_BUS___39_TN_switchOff"/>
  <dyn:connect id1="LOAD____3_EC" var1="load_terminal" id2="NETWORK" var2="_BUS____3_TN_ACPIN"/>
  <dyn:connect id1="LOAD____4_EC" var1="load_terminal" id2="NETWORK" var2="_BUS____4_TN_ACPIN"/>
  <dyn:connect id1="LOAD____7_EC" var1="load_terminal" id2="NETWORK" var2="_BUS____7_TN_ACPIN"/>
  <dyn:connect id1="LOAD____8_EC" var1="load_terminal" id2="NETWORK" var2="_BUS____8_TN_ACPIN"/>
  <dyn:connect id1="LOAD___12_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___12_TN_ACPIN"/>
  <dyn:connect id1="LOAD___15_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___15_TN_ACPIN"/>
  <dyn:connect id1="LOAD___16_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___16_TN_ACPIN"/>
  <dyn:connect id1="LOAD___18_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___18_TN_ACPIN"/>
  <dyn:connect id1="LOAD___20_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___20_TN_ACPIN"/>
  <dyn:connect id1="LOAD___21_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___21_TN_ACPIN"/>
  <dyn:connect id1="LOAD___23_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___23_TN_ACPIN"/>
  <dyn:connect id1="LOAD___24_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___24_TN_ACPIN"/>
  <dyn:connect id1="LOAD___25_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___25_TN_ACPIN"/>
  <dyn:connect id1="LOAD___26_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___26_TN_ACPIN"/>
  <dyn:connect id1="LOAD___27_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___27_TN_ACPIN"/>
  <dyn:connect id1="LOAD___28_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___28_TN_ACPIN"/>
  <dyn:connect id1="LOAD___29_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___29_TN_ACPIN"/>
  <dyn:connect id1="LOAD___31_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___31_TN_ACPIN"/>
  <dyn:connect id1="LOAD___39_EC" var1="load_terminal" id2="NETWORK" var2="_BUS___39_TN_ACPIN"/>
  <dyn:connect id1="LOAD____3_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____3_TN_switchOff"/>
  <dyn:connect id1="LOAD____4_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____4_TN_switchOff"/>
  <dyn:connect id1="LOAD____7_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____7_TN_switchOff"/>
  <dyn:connect id1="LOAD____8_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____8_TN_switchOff"/>
  <dyn:connect id1="LOAD___12_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___12_TN_switchOff"/>
  <dyn:connect id1="LOAD___15_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___15_TN_switchOff"/>
  <dyn:connect id1="LOAD___16_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___16_TN_switchOff"/>
  <dyn:connect id1="LOAD___18_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___18_TN_switchOff"/>
  <dyn:connect id1="LOAD___20_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___20_TN_switchOff"/>
  <dyn:connect id1="LOAD___21_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___21_TN_switchOff"/>
  <dyn:connect id1="LOAD___23_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___23_TN_switchOff"/>
  <dyn:connect id1="LOAD___24_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___24_TN_switchOff"/>
  <dyn:connect id1="LOAD___25_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___25_TN_switchOff"/>
  <dyn:connect id1="LOAD___26_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___26_TN_switchOff"/>
  <dyn:connect id1="LOAD___27_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___27_TN_switchOff"/>
  <dyn:connect id1="LOAD___28_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___28_TN_switchOff"/>
  <dyn:connect id1="LOAD___29_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___29_TN_switchOff"/>
  <dyn:connect id1="LOAD___31_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___31_TN_switchOff"/>
  <dyn:connect id1="LOAD___39_EC" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___39_TN_switchOff"/>
  <!--<dyn:blackBoxModel id="NodeFault" lib="NodeFault" parFile="Merged_TD.par" parId="Fault"/>
  <dyn:connect id1="NodeFault" var1="fault_terminal" id2="NETWORK" var2="_BUS___39_TN_ACPIN"/>

  <dyn:blackBoxModel id="GEN___39_SM_Disc" lib="EventSetPointBoolean" parFile="Merged_TD.par" parId="Generator39_Disc"/>
  <dyn:connect id1="GEN___39_SM_Disc" var1="event_state1" id2="GEN___38_SM" var2="generator_switchOffSignal2"/>-->
  <dyn:blackBoxModel id="_BUS____1_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____1_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____1_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____1_TN_ACPIN"/>
  <dyn:connect id1="_BUS____1_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____1_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____2_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____2_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____2_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____2_TN_ACPIN"/>
  <dyn:connect id1="_BUS____2_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____2_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___30_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___30_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___30_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___30_TN_ACPIN"/>
  <dyn:connect id1="_BUS___30_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___30_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____5_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____5_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____5_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____5_TN_ACPIN"/>
  <dyn:connect id1="_BUS____5_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____5_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____6_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____6_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____6_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____6_TN_ACPIN"/>
  <dyn:connect id1="_BUS____6_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____6_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____9_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____9_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____9_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____9_TN_ACPIN"/>
  <dyn:connect id1="_BUS____9_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____9_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___32_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___32_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___32_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___32_TN_ACPIN"/>
  <dyn:connect id1="_BUS___32_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___32_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___10_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___10_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___10_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___10_TN_ACPIN"/>
  <dyn:connect id1="_BUS___10_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___10_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___11_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___11_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___11_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___11_TN_ACPIN"/>
  <dyn:connect id1="_BUS___11_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___11_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___13_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___13_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___13_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___13_TN_ACPIN"/>
  <dyn:connect id1="_BUS___13_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___13_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___14_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___14_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___14_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___14_TN_ACPIN"/>
  <dyn:connect id1="_BUS___14_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___14_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___17_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___17_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___17_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___17_TN_ACPIN"/>
  <dyn:connect id1="_BUS___17_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___17_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___19_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___19_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___19_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___19_TN_ACPIN"/>
  <dyn:connect id1="_BUS___19_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___19_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___33_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___33_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___33_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___33_TN_ACPIN"/>
  <dyn:connect id1="_BUS___33_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___33_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___34_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___34_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___34_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___34_TN_ACPIN"/>
  <dyn:connect id1="_BUS___34_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___34_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___35_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___35_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___35_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___35_TN_ACPIN"/>
  <dyn:connect id1="_BUS___35_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___35_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___22_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___22_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___22_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___22_TN_ACPIN"/>
  <dyn:connect id1="_BUS___22_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___22_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___36_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___36_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___36_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___36_TN_ACPIN"/>
  <dyn:connect id1="_BUS___36_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___36_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___37_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___37_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___37_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___37_TN_ACPIN"/>
  <dyn:connect id1="_BUS___37_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___37_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___38_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___38_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___38_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___38_TN_ACPIN"/>
  <dyn:connect id1="_BUS___38_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___38_TN_switchOff"/>
  <!--Generator protections-->
  <dyn:blackBoxModel id="GEN___30_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___30_SM_Speed"/>
  <dyn:connect id1="GEN___30_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___30_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___30_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___30_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___30_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___30_SM_UVA"/>
  <dyn:connect id1="GEN___30_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___30_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___30_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___30_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___30_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___30_SM_InternalAngle"/>
  <dyn:connect id1="GEN___30_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___30_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___30_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___30_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___31_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___31_SM_Speed"/>
  <dyn:connect id1="GEN___31_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___31_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___31_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___31_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___31_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___31_SM_UVA"/>
  <dyn:connect id1="GEN___31_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___31_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___31_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___31_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___31_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___31_SM_InternalAngle"/>
  <dyn:connect id1="GEN___31_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___31_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___31_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___31_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___32_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___32_SM_Speed"/>
  <dyn:connect id1="GEN___32_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___32_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___32_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___32_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___32_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___32_SM_UVA"/>
  <dyn:connect id1="GEN___32_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___32_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___32_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___32_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___32_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___32_SM_InternalAngle"/>
  <dyn:connect id1="GEN___32_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___32_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___32_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___32_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___33_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___33_SM_Speed"/>
  <dyn:connect id1="GEN___33_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___33_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___33_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___33_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___33_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___33_SM_UVA"/>
  <dyn:connect id1="GEN___33_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___33_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___33_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___33_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___33_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___33_SM_InternalAngle"/>
  <dyn:connect id1="GEN___33_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___33_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___33_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___33_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___35_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___35_SM_Speed"/>
  <dyn:connect id1="GEN___35_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___35_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___35_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___35_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___35_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___35_SM_UVA"/>
  <dyn:connect id1="GEN___35_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___35_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___35_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___35_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___35_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___35_SM_InternalAngle"/>
  <dyn:connect id1="GEN___35_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___35_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___35_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___35_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___37_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___37_SM_Speed"/>
  <dyn:connect id1="GEN___37_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___37_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___37_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___37_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___37_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___37_SM_UVA"/>
  <dyn:connect id1="GEN___37_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___37_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___37_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___37_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___37_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___37_SM_InternalAngle"/>
  <dyn:connect id1="GEN___37_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___37_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___37_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___37_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___38_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___38_SM_Speed"/>
  <dyn:connect id1="GEN___38_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___38_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___38_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___38_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___38_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___38_SM_UVA"/>
  <dyn:connect id1="GEN___38_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___38_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___38_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___38_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___38_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___38_SM_InternalAngle"/>
  <dyn:connect id1="GEN___38_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___38_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___38_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___38_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___39_SM_Speed" lib="SpeedProtection" parFile="Merged_TD.par" parId="GEN___39_SM_Speed"/>
  <dyn:connect id1="GEN___39_SM_Speed" var1="speedProtection_omegaMonitoredPu" id2="GEN___39_SM" var2="generator_omegaPu_value"/>
  <dyn:connect id1="GEN___39_SM_Speed" var1="speedProtection_switchOffSignal" id2="GEN___39_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___39_SM_UVA" lib="UnderVoltageAutomaton" parFile="Merged_TD.par" parId="GEN___39_SM_UVA"/>
  <dyn:connect id1="GEN___39_SM_UVA" var1="underVoltageAutomaton_UMonitoredPu" id2="NETWORK" var2="@GEN___39_SM@@NODE@_Upu_value"/>
  <dyn:connect id1="GEN___39_SM_UVA" var1="underVoltageAutomaton_switchOffSignal" id2="GEN___39_SM" var2="generator_switchOffSignal2"/>
  <dyn:blackBoxModel id="GEN___39_SM_InternalAngle" lib="LossOfSynchronismProtection" parFile="Merged_TD.par" parId="GEN___39_SM_InternalAngle"/>
  <dyn:connect id1="GEN___39_SM_InternalAngle" var1="lossOfSynchronismProtection_thetaMonitored" id2="GEN___39_SM" var2="generator_thetaInternal_value"/>
  <dyn:connect id1="GEN___39_SM_InternalAngle" var1="lossOfSynchronismProtection_switchOffSignal" id2="GEN___39_SM" var2="generator_switchOffSignal2"/>
  <!--Under-frequency load shedding-->
  <dyn:blackBoxModel id="UFLS" lib="UFLS10Steps" parFile="Merged_TD.par" parId="UFLS"/>
  <dyn:connect id1="UFLS" var1="ufls_omegaMonitoredPu" id2="OMEGA_REF" var2="omegaRef_grp_0_value"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____3_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____3_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____4_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____4_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___31_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___31_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____7_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____7_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____8_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD____8_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___12_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___12_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___15_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___15_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___16_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___16_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___18_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___18_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___20_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___20_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___21_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___21_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___23_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___23_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___24_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___24_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___25_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___25_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___26_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___26_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___27_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___27_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___28_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___28_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___29_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___29_EC" var2="load_deltaQ"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___39_EC" var2="load_deltaP"/>
  <dyn:connect id1="UFLS" var1="ufls_deltaPQfiltered" id2="LOAD___39_EC" var2="load_deltaQ"/>
  <!--Line protection-->
  <dyn:blackBoxModel id="_BUS____1-BUS____2-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____1-BUS____2-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____1-BUS____2-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____1-BUS____2-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____1-BUS____2-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____1-BUS____2-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____1-BUS___39-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____1-BUS___39-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____1-BUS___39-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____1-BUS___39-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____1-BUS___39-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____1-BUS___39-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____2-BUS____3-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____2-BUS____3-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____2-BUS____3-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____2-BUS____3-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____2-BUS____3-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____2-BUS____3-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____2-BUS___25-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____2-BUS___25-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____2-BUS___25-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____2-BUS___25-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____2-BUS___25-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____2-BUS___25-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____3-BUS____4-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____3-BUS____4-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____3-BUS____4-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____3-BUS____4-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____3-BUS____4-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____3-BUS____4-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____3-BUS___18-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____3-BUS___18-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____3-BUS___18-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____3-BUS___18-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____3-BUS___18-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____3-BUS___18-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____4-BUS____5-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____4-BUS____5-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____4-BUS____5-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____4-BUS____5-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____4-BUS____5-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____4-BUS____5-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____4-BUS___14-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____4-BUS___14-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____4-BUS___14-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____4-BUS___14-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____4-BUS___14-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____4-BUS___14-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____5-BUS____6-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____5-BUS____6-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____5-BUS____6-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____5-BUS____6-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____5-BUS____6-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____5-BUS____6-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____5-BUS____8-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____5-BUS____8-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____5-BUS____8-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____5-BUS____8-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____5-BUS____8-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____5-BUS____8-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____6-BUS____7-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____6-BUS____7-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____6-BUS____7-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____6-BUS____7-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____6-BUS____7-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____6-BUS____7-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____6-BUS___11-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____6-BUS___11-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____6-BUS___11-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____6-BUS___11-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____6-BUS___11-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____6-BUS___11-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____7-BUS____8-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____7-BUS____8-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____7-BUS____8-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____7-BUS____8-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____7-BUS____8-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____7-BUS____8-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____8-BUS____9-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____8-BUS____9-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____8-BUS____9-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____8-BUS____9-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____8-BUS____9-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____8-BUS____9-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____9-BUS___39-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____9-BUS___39-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_U1_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_P1_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____9-BUS___39-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS____9-BUS___39-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_U2_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_P2_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS____9-BUS___39-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS____9-BUS___39-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___10-BUS___11-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___10-BUS___11-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___10-BUS___11-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___10-BUS___11-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___10-BUS___11-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___10-BUS___11-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___10-BUS___13-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___10-BUS___13-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___10-BUS___13-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___10-BUS___13-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___10-BUS___13-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___10-BUS___13-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___13-BUS___14-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___13-BUS___14-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___13-BUS___14-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___13-BUS___14-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___13-BUS___14-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___13-BUS___14-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___14-BUS___15-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___14-BUS___15-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___14-BUS___15-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___14-BUS___15-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___14-BUS___15-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___14-BUS___15-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___15-BUS___16-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___15-BUS___16-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___15-BUS___16-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___15-BUS___16-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___15-BUS___16-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___15-BUS___16-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___17-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___17-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___17-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___17-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___16-BUS___17-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___17-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___19-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___19-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___19-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___19-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___16-BUS___19-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___19-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___21-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___21-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___21-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___21-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___16-BUS___21-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___21-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___24-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___24-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___16-BUS___24-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___16-BUS___24-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___16-BUS___24-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___16-BUS___24-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___17-BUS___18-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___17-BUS___18-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___17-BUS___18-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___17-BUS___18-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___17-BUS___18-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___17-BUS___18-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___17-BUS___27-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___17-BUS___27-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___17-BUS___27-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___17-BUS___27-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___17-BUS___27-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___17-BUS___27-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___21-BUS___22-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___21-BUS___22-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___21-BUS___22-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___21-BUS___22-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___21-BUS___22-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___21-BUS___22-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___22-BUS___23-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___22-BUS___23-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___22-BUS___23-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___22-BUS___23-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___22-BUS___23-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___22-BUS___23-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___23-BUS___24-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___23-BUS___24-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___23-BUS___24-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___23-BUS___24-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___23-BUS___24-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___23-BUS___24-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___25-BUS___26-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___25-BUS___26-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___25-BUS___26-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___25-BUS___26-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___25-BUS___26-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___25-BUS___26-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___27-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___27-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___27-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___27-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___26-BUS___27-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___27-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___28-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___28-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___28-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___28-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___26-BUS___28-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___28-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___29-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___29-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___26-BUS___29-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___26-BUS___29-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___26-BUS___29-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___26-BUS___29-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___28-BUS___29-1_AC_side1_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___28-BUS___29-1_AC_side1_Distance"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side1_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_U1_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side1_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_P1_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side1_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_Q1_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side1_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS___28-BUS___29-1_AC_side2_Distance" lib="DistanceProtectionLineFourZones" parFile="Merged_TD.par" parId="_BUS___28-BUS___29-1_AC_side2_Distance"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side2_Distance" var1="distance_UMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_U2_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side2_Distance" var1="distance_PMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_P2_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side2_Distance" var1="distance_QMonitoredPu" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_Q2_value"/>
  <dyn:connect id1="_BUS___28-BUS___29-1_AC_side2_Distance" var1="distance_lineState" id2="NETWORK" var2="_BUS___28-BUS___29-1_AC_state"/>
  <dyn:blackBoxModel id="_BUS____3_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____3_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____3_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____3_TN_ACPIN"/>
  <dyn:connect id1="_BUS____3_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____3_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____4_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____4_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____4_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____4_TN_ACPIN"/>
  <dyn:connect id1="_BUS____4_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____4_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___31_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___31_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___31_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___31_TN_ACPIN"/>
  <dyn:connect id1="_BUS___31_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___31_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____7_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____7_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____7_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____7_TN_ACPIN"/>
  <dyn:connect id1="_BUS____7_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____7_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS____8_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS____8_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS____8_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS____8_TN_ACPIN"/>
  <dyn:connect id1="_BUS____8_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS____8_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___12_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___12_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___12_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___12_TN_ACPIN"/>
  <dyn:connect id1="_BUS___12_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___12_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___15_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___15_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___15_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___15_TN_ACPIN"/>
  <dyn:connect id1="_BUS___15_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___15_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___16_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___16_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___16_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___16_TN_ACPIN"/>
  <dyn:connect id1="_BUS___16_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___16_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___18_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___18_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___18_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___18_TN_ACPIN"/>
  <dyn:connect id1="_BUS___18_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___18_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___20_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___20_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___20_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___20_TN_ACPIN"/>
  <dyn:connect id1="_BUS___20_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___20_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___21_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___21_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___21_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___21_TN_ACPIN"/>
  <dyn:connect id1="_BUS___21_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___21_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___23_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___23_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___23_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___23_TN_ACPIN"/>
  <dyn:connect id1="_BUS___23_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___23_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___24_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___24_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___24_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___24_TN_ACPIN"/>
  <dyn:connect id1="_BUS___24_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___24_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___25_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___25_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___25_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___25_TN_ACPIN"/>
  <dyn:connect id1="_BUS___25_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___25_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___26_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___26_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___26_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___26_TN_ACPIN"/>
  <dyn:connect id1="_BUS___26_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___26_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___27_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___27_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___27_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___27_TN_ACPIN"/>
  <dyn:connect id1="_BUS___27_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___27_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___28_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___28_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___28_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___28_TN_ACPIN"/>
  <dyn:connect id1="_BUS___28_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___28_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___29_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___29_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___29_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___29_TN_ACPIN"/>
  <dyn:connect id1="_BUS___29_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___29_TN_switchOff"/>
  <dyn:blackBoxModel id="_BUS___39_VL_DummyLoad" lib="LoadAlphaBeta" parFile="Merged_TD.par" parId="DummyLoad" staticId="_BUS___39_VL_DummyLoad">
    <dyn:staticRef var="load_PPu" staticVar="p"/>
    <dyn:staticRef var="load_QPu" staticVar="q"/>
    <dyn:staticRef var="load_state" staticVar="state"/>
  </dyn:blackBoxModel>
  <dyn:connect id1="_BUS___39_VL_DummyLoad" var1="load_terminal" id2="NETWORK" var2="_BUS___39_TN_ACPIN"/>
  <dyn:connect id1="_BUS___39_VL_DummyLoad" var1="load_switchOffSignal1" id2="NETWORK" var2="_BUS___39_TN_switchOff"/>
</dyn:dynamicModelsArchitecture>
